# 杂项2 综合布线与机房工程

## 本章重点

* 综合布线系统的标准，局域网光缆传输指标
* PDS系统的工作区子系统、水平区子系统、管理子系统、干线子系统、建筑子系统及设备间子系统的设计与安装要求，会使用工具制作EIA/TIA-568A/568B的UTP接头 
* 能够根据距离、带宽、电磁环境和地理环境的要求，选择合适的传输介质，进行室内综合布线和建筑群综合布线设计和UTP线缆测试

## 本章难点

* 能按照用户网络组网需求，撰写简单的网络布线与机房工程任务书

## 综合布线系统标准

* 结构化综合布线系统（Structured Cabling Systems，缩写SCS）采用模块化设计和分层星型拓扑结构，它能适应任何大楼或建筑物的布线系统，其代表产品是建筑与建筑群综合布线系统（Premises Distribution System，缩写PDS）。
* 另外，还有两种先进的系统，即智能大楼布线系统（IBS）和工业布线系统（IDS）

## EIA/TIA-568A标准

### 建议的拓扑结构

* 该拓扑结构是主干分层星型拓扑结构
* ![image-20200606221629090](%E6%9D%82%E9%A1%B92.assets/image-20200606221629090.png)

### 推荐使用的水平线缆

* 4对100Ω五类UTP（非屏蔽双绞线）
* 2对150ΩSTP-A（屏蔽双绞线），端接IEEE802.5数据接口
* 50Ω同轴电缆也被认可，但初装时不可使用
* 62.5/125μm双芯多模光缆
* ANSI/TIA/EIA-568B标准允许使用50/125μm多模光纤

### 水平线缆选择原则

* 每个工作区（即每个面板）至少有两个通信插座，一个用于话音，一个用于数据传输
* 第一个插座要适合三类或更高标准的4对100ΩUTP
* 第二个插座要能支持五类4对100ΩUTP（推荐超五类线）、2对150ΩSTP-A电缆、62.5/125μm双芯多模光缆等介质

### 推荐使用的主干电缆

* 下列的介质可独立或组合使用
  * 100Ω多对数UTP24AWG
  * 4对100ΩUTP24AWG五类
  * 150ΩSTP-A
  * 62.5/125μm多模光缆
* ANSI/TIA/EIA-568B标准允许使用50/125µm多模光缆

### 干线距离

* ![image-20200606223121453](%E6%9D%82%E9%A1%B92.assets/image-20200606223121453.png)
* ![image-20200606223205155](%E6%9D%82%E9%A1%B92.assets/image-20200606223205155.png)
* ![image-20200606223257664](%E6%9D%82%E9%A1%B92.assets/image-20200606223257664.png)

### UTP连接硬件

关于UTP连接硬件EIA/TIA-568A标准对通信信息插座推荐使用RJ-45插头和插座。

有T568A（白绿、绿，白橙、橙，蓝、白蓝，白棕、棕）

和T568B（白橙、橙，白绿、绿，蓝、白蓝，白棕、棕）两种方式。

T568A/568B针脚和线对连接如图

![image-20200606223406077](%E6%9D%82%E9%A1%B92.assets/image-20200606223406077.png)

## ISO/IEC IS 11801标准

### 建议的拓扑结构

* 主干分层的星型结构
* 允许在建筑内布线区之间和楼层布线区之间连线

### 传输媒介

1. 传输媒介种类
   1. 100Ω/120Ω2对/4对FTP，按16MHz、20MHz、100MHz，也分为三、四、五类、六类、增强六类、七类（也成为Class F）
   2. 150ΩSTP
   3. 62.5/125μm多模光缆
   4. 50/125μm多模光缆
   5. 8.3~10/125μm单模光缆
2. 七类线
   1. 于2002年在ISO/IEC 11801标准中获批。它设计用于满足严格的F级(Class F)通道针对串扰和干扰的技术指标，是完全屏蔽的S/FTP电缆
   2. 每对线都包覆有金属箔屏蔽层，且全部四对线外还包覆有外部金属编织丝网屏蔽层。7类(Cat 7)线的传输频率为600 MHz，主要用于支持超过100米的10Gb以太网
   3. 2010年，ISO/IEC推出了FA类通道和增强七类(Cat 7a)。Cat 7a主要用于支持未来铜缆的40Gb以太网，因此将传播频率从Cat 7的600 MHz提升至1000 MHz。Cat 7a再一次领先于时代(因为两年前40GBASE-T标准刚刚推出)，其1000 MHz频率和低延迟偏差使其成为CATV和其他需要更高频率的视频应用的理想选择。事实上，一些AV设备制造商指定在其系统中使用Cat7a
3. 通信信息插座
   1. ![image-20200607120316909](%E6%9D%82%E9%A1%B92.assets/image-20200607120316909.png)
4. 传输级别分类
   1. ![image-20200607120355391](%E6%9D%82%E9%A1%B92.assets/image-20200607120355391.png)
5. 屏蔽线传输特性
   1. 对于线缆和连接硬件的衰减，不因特性阻抗不同而变，具有相同的规定
   2. ![image-20200607120525484](%E6%9D%82%E9%A1%B92.assets/image-20200607120525484.png)
   3. 衰减串扰比ACR
   4. ![image-20200607120613183](%E6%9D%82%E9%A1%B92.assets/image-20200607120613183.png)

## 综合布线系统设计与安装

### 设计思想与原则

为了保护建筑物投资者的利益，可采取“总体规划，分步实施，水平布线尽量一步到位”的思想实施综合布线工程。具体设计原则如下

* 用户至上
* 先进性
* 灵活性可扩展性
* 标准化
* 经济性

### 设计范围与步骤

该系统一般包括工作区子系统、水平区子系统、管理子系统、干线子系统、建筑子系统和设备间子系统等，设计步骤如下

* 获取建筑物平面图
* 分析用户需求。生成问题清单
* 系统结构设计。生成物理拓扑技术文档
* 布线路由设计。生成逻辑拓扑，插座和电缆索引表，设备MAC地址和IP地址索引表等技术文档
* 绘制布线施工图。生成插座标号，布设电缆标号等技术文档
* 编制布线用料清单

### 工作区子系统

工作区子系统又称为服务区子系统，它是由RJ-45插座和其所连接的设备（终端或工作站）组成。根据实际需要，可以将工作区子系统分为三个设计等级

* 基本型
  * 适用于综合布线系统中配置标准较低的场合，用铜芯电缆组网。其配置为：每个工作区（站）有一个信息插座。每个工作区（站）的配线电缆为一条四对双绞线，引至楼层配线架。完全采用夹接式交接硬件。每个工作区（站）的干线电缆（即楼层配线架至设备间总配线架电线）至少有2对双绞线
* 增强型
  * 适用于综合布线系统中配置标准中等的场合，用铜芯电缆组网。其配置为：每个工作区有两个以上信息插座。，每个工作区的配线电缆均为一条独立的四对双绞线，引至楼层配线架。采用夹接式（110A系列）或接插式（100P系列）交接硬件。每个工作区的干线电缆（即楼层配线架至设备总配线架）至少有三对双绞线
* 综合型
  * 适用于综合布线系统中配置标准较高的场合，用光缆和铜芯电缆混合组网。其配置为：在基本型和增强型综合布线系统的基础上增设光缆系统。在每个基本型工作区的干线电缆中至少配有2对双绞线。在每个增强型工作区的干线电缆中至少有3对双绞线

#### 注意

* 从RJ-45插座到终端设备之间的连线用UTP双绞线，一般不要超过6m
* RJ-45插座需安装在墙壁上或不宜碰的地方，插座区距地面30cm以上
* 配线架上的信息模块与信息插座和插头的线缆的制作要采用同一标准，比如568A或568B，不可接错
* 确定I/O插座的类型。I/O插座分为嵌入式和表面安装式两种，可根据实际情况，采用不同的安装式样来满足不同的需要。通常新建筑物采用嵌入式I/O插座；而现有的建筑物采用表面安装式的I/O插座
* 估算I/O插座数量。一般给出两种平面图供用户选择：一种是每9平方米一个I/O插座的基本型平面图；另一种是9平方米两个I/O插座的增强型或综合型平面图

### 水平子系统

水平子系统也称为水平布线子系统。水平布线子系统是从RJ-45插座开始到管理子系统的配线柜，结构一般是星型。与主干线子系统的区别在于：水平布线子系统总是在一个楼层上，并与信息插座连接

综合布线系统中，水平布线子系统由4对UTP组成，能支持大多数现代化通信设备。如果需要某些宽带应用，可以采用光缆

从用户工作区的信息插座开始，水平布线子系统在交叉连接处连接，或在小型通信系统中在“远程卫星配线间、干线配线间或设备间”任何一处进行互连

在设备间，当设备终端位于同一层时，水平布线子系统将在干线配线间或远程卫星配线间的交叉连接处连接。对于水平布线子系统，综合布线的设计必须具有全面通信介质方面的知识，能够向用户提供完善而又经济的设计

#### 注意

1. 水平布线子系统用线一般为UTP双绞线
2. 长度一般不超过90m
3. UTP双绞线必须敷设线槽或在天花板吊顶内布线
4. 不提倡敷设地面线槽
5. 用5类双绞线可传输速率为100Mbit/s，用超5类双绞线可传输速率为1000Mbit/s
6. 确定介质布线方法和电缆的走向
7. 确定距服务接线间距离最近的I/O距离
8. 确定距服务接线间距离最远的I/O距离
9. 计算水平区所需线缆长度

### 垂直子系统

垂直子系统又称为干线子系统。垂直子系统提供建筑物的垂直电缆，负责连接管理子系统到设备间子系统。一般都选用光纤或大对数的非屏蔽双绞线

垂直子系统提供建筑物垂直电缆的路由，它通常是在两个单元之间，特别是在惟一中心点的公共系统设备处提供多个线路设施。该子系统由所有的布线电缆组成，或由导线和光缆以及将此光缆连到其他地方的相关支撑硬件组合而成。传输介质可包括一幢多层建筑物楼层之间垂直布线的内部电缆或从主要单元（如计算机房或设备间）和其他垂直接线间来的电缆

垂直子系统还包括：垂直或远程通信接线间和设备间之间的竖向或横向电缆的通道，设备间和网络接口之间的连接电缆或设备与建筑群子系统各设施间的电缆，垂直接线间与各远程通信接线间之间的连接电缆，主垂直间和计算机主机房之间的垂直电缆

#### 注意

1. 垂直子系统一般选用超五类UTP电缆、或多模光纤，提高传输速率
2. 垂直电缆的拐弯处不要直角拐弯，应有相当的弧弯，以防线缆受损
3. 垂直电缆要安装在PVC管内或槽内，架空电缆要防止雷击
4. 确定每层楼的垂直要求和防雷击的设施
5. 综合整幢大楼垂直要求和防雷击的设施

### 设备间子系统

设备间子系统也称设备子系统

EIA/TIA569标准规定了设备间的设备布线

它是布线系统最主要的管理区域，所有楼层的数据信息都由电缆或光纤电缆传送至此

此系统安装在计算机系统、网络系统和程控机系统的主机房内

设备间是在每一幢大楼的适当地点设置进线设备，进行网络管理以及管理人员值班的场所

设备间子系统应由综合布线系统的建筑物进线设备、电话、数据、计算机等各种主机设备及其保安配线设备等组成

设备间内的所有进线终端设备应采用色标区别各类用途的配线区。设备间位置及大小应根据设备的数量、规模、最佳网络中心位置等内容综合考虑确定

#### 注意

1. 设备间要有足够的空间，以保障设备间的设备存放
2. 设备间要有良好的工作环境
3. 设备间的建设标准应按机房建设标准设计，要有性能良好的接地保护系统

### 管理子系统

管理子系统放置电信布线系统设备，包括水平、主干布线系统的机械和电气终端

管理间子系统设置在楼层分配线设备的房间内

管理间子系统应由交接间的配线设备，输入/输出设备等组成，也可应用于设备间子系统中

交连和互连允许将通信线路定位或重定位在建筑物的不同部分，以便能更容易地管理通信线路

I/O位于用户工作区和其他房间或办公室，使在移动终端设备时能够方便地进行插拔

#### 注意

1. 配线架的配线对数由可管理的信息点数决定
2. 利用配线架的跳线功能，可使布线系统灵活、功能多样化
3. 配线柜一般由配线模块、配线架和理线面板组成
4. 管理子系统应有足够的空间放置配线柜和网络设备
5. 网络设备需配有安全接地保护系统和功率匹配的净化电源或UPS电源
6. 设备房间内保持一定的温度和湿度，保养好设备

### 建筑群子系统

建筑群子系统提供外部建筑物与大楼内布线的连接点

EIA/TIA569标准规定了网络接口的物理规格，实现建筑群之间的连接

建筑群子系统由两个以上建筑物的电话、数据和监视系统组成一个建筑群综合布线系统，其连接各建筑物之间的缆线和配线设备，组成建筑群子系统

建筑物子系统是综合布线系统的骨干部分，它支持楼宇之间通信所需的硬件，其中包括导线电缆、光缆及防止电缆上的脉冲电压进入建筑物的电气保护装置

为了能进行远距离通信(大于100m)，以及防止雷击对网络设备造成的损坏，一般采用多模或单模光缆

室外敷设光缆，一般有三种情况：架空、直埋和地下管道

有条件的情况下，建筑群子系统应采用地下管道敷设方式，管道内敷设的铜缆或光缆应遵循电话管道和入孔的各项设计规定

此外安装时至少应预留2~4个备用管孔，以供扩充之用

建筑群子系统采用直埋沟敷设时，如果在同一个沟内埋入了其他的图像和监控电缆，应设立明显的共用标志

### 非屏蔽双绞线安装

#### 要点

1. 桥架制作合理，保证合适的线缆弯曲半径。上下左右绕过其他线槽时，转弯坡度要平缓，重点注意两端线缆下垂直受力后是否还能在不压损线缆的前提下盖上盖板
2. 放线过程中主要是注意对拉力的控制，对于带卷轴包装的线缆，建议两头至少各安排一名工人，把卷轴套在自制的拉线杆上，放线端的工人先从卷轴箱内预拉出一部分线缆，供合作者在管线另一端抽取，预拉出的线不能过多，避免多根线在场地上缠结环绕
3. 拉线工序结束后，两端留出的冗余线缆要整理和保护好，盘线时要顺着原来的旋转方向，线圈直径不要太小，有可能的话用废线头固定在桥架、吊顶上或纸箱内，做好标注，提醒其他人员勿动勿踩
4. 在整理、绑扎、安置线缆时，冗余线缆不要太长，不要让线缆叠加受力，线圈顺势盘整，固定扎绳不要勒得过紧
5. 在整个施工期间，工艺流程及时通报，各工种负责人做好沟通，发现问题马上通知用户方，在其他后续工种开始前及时完成本工种任务
6. 如果安装的是非屏蔽双绞线，对接地要求不高，可在与机柜相连的主线槽处接地
7. 线槽的规格是这样来确定的：线槽的横截面积留40%的富余量以备扩充，超5类双绞线的横截面积为0.3cm^2
8. 线槽安装时，应注意与强电线槽的隔离。布线系统应避免与强电线路在无屏蔽、距离小于20cm情况下平行走3m以上。如果无法避免，该段线槽需采取屏蔽隔离措施。进入家具的电缆管线由最近的吊顶线槽沿隔墙下到地面，并从地面线槽埋管到家具隔断下
9. 管槽过渡、接口不应该有毛刺，线槽过渡要平滑
10. 线管超过两个弯头必须留分线盒
11. 墙装底盒安装应该距地面30cm以上，并与其他底盒保持等高、平行
12. 线管采用镀锌薄壁钢管或PVC
13. 光缆敷设需要有钢绞线、挂钩、胀塞、螺丝、拉板等附件
14. 光缆架空要有保护措施（尤其是横跨电力线时），防止施工人员的意外伤害
15. 楼内布线需要穿墙、穿楼板时，操作电锤或电钻要有保护措施

### 六类线缆布线要求

1. 如果在2个终端间有多余的线缆，应该按照需要的长度将其剪断，而不应将其卷起并捆绑起来
2. 线缆的接头处反缠绕开的线段的距离不应超过2cm，过长会引起较大的近端串扰
3. 在接头处，线缆的外保护层需要压在接头内而不能在接头外。虽然在线缆受到外界拉力时整个线缆均会受力，但若外保护层压在接头外，则受力的将主要是线缆和接头连接的金属部分
4. 在线缆接线施工时，线缆的拉力是有一定限制的，一般为9kg左右。过大的拉力会破坏线缆对绞的匀称性

由于六类线缆的外径要比一般的五类线粗，为了避免线缆的缠绕（特别是在弯头处），在管线设计时一定要注意管径的填充度，一般内径20mm的线管以放2根六类线为宜

综合布线电气保护的目的，是为了减小电气故障对综合布线的电缆和相关连接硬件的损坏，也同时避免终端设备或器件的损坏，保障系统的正常运行

#### 超五类屏蔽双绞线安装

* 屏蔽系统所有设施应选择同一品牌的产品。通常屏蔽系统设计时充分考虑了接续的连续性。在水平子系统FTP连接的两端，RJ45屏蔽接口的屏蔽金属壳与RJ45接头的金属包覆套采用紧密嵌套接合，确保跳线和接口完全充分的接触

* 屏蔽层的续接密实、连续
* 一个完全紧密的接地系统会提高屏蔽系统的整体性能，降低接地电阻，并使其一直保持低于1欧姆的电阻值
* 每个配线架独立接地
* 每个配线架只有一个接地点
* 尽量缩短屏蔽线的开剥长度
* 保持双绞线转弯时有大于线径8倍的弯曲半径

### 过压过流保护

1. 综合布线的过压保护可选用气体放电管保护器或固态保护器
2. 气体放电管保护器使用断开或放电间隙来限制导体和地之间的电压
3. 放电间隙由粘在陶瓷外壳内密封的两个金属电柱形成，并充有惰性气体
4. 当两个电极之间的电位差超过交流250V或雷电浪涌电压超过700V时
5. 气体放电管出现电弧，为导体和地电极之间提供一条导电通路
6. 固态保护器适合于较低的击穿电压（60～90V），而且其电路中不能有振铃电压。它利用电子电路将过量的有害电压泄放至地，而不影响电缆的传输质量
7. 固态保护器是一种电子开关，在未达到击穿电压前，可进行稳定的电压箝位；一旦超过击穿电压，它便将过电压引入地。固态保护器为综合布线提供了最佳的保护
8. 过流保护器串联在线路中，当线路发生过流时，就切断线路。为了维护方便，过流保护一般都采用有自动恢复功能的保护器

### 干扰辐射屏蔽

采用屏蔽是为了在有干扰的环境下保证综合布线通道的传输性能。屏蔽包括两方面，一方面是减少电缆本身向外辐射的能量，另一方面是提高电缆抗外来电磁干扰的能力

屏蔽有静电屏蔽和磁场屏蔽两种

#### 综合布线系统的接地

1. 综合布线电缆和相关连接硬件接地是提高网络系统可靠性、抑制噪声、保障安全的重要手段
2. 交流工作接地、安全保护接地、直流工作接地、防雷接地等四种接地之间的距离应大于25m，尤其要使防雷装置与其他接地体之间保持足够的安全距离。接地系统是以接地电流易于流动为目标，同时也可以降低电位变化引起的干扰，故接地电阻越小越好
3. 一般，交流工作接地、安全保护接地和防雷接地电阻值≤4Ω，直流工作接地电阻值≤1Ω
4. 网络机房建设期间，应考虑好等电位连接

### 双绞线测试内容与标准

#### 测试内容

1. 双绞线端接线图测试
   1. 双绞线水平子系统的4对非屏蔽或屏蔽双绞线（UTP/FTP/STP）的连接均按标准进行，在配线架一端按以下方式来连接
      1. 第1对：[蓝白]蓝、第2对：[桔白]桔、第3对：[绿白]绿、第4对：[棕白]棕
   2. 垂直子系统中，大对数缆线的连接正确性是由色码来保证的
2. 线缆长度测试
   1. 基本链路Basic Link。基本链路是包括从配线间的配线架敷设至用户房间的信息模块水平布线的长度。测试长度不能超过94m（含两个2m测试跳线）
   2. 信道Channel Link。信道是包括从配线间的配线架敷设至用户房间的信息模块水平布线的长度，加上用户房间的信息模块连接至计算机跳线的长度。测试长度不能超过99m（含3条3m跳线）
3. 衰减测试
   1. 衰减是信号在传输介质上进行传输的过程中所产生的损耗
4. 近端串扰NEXT测试
   1. NEXT是指在一条链路中从一对线对至另一对线的信号耦合，也就是说当一条线对发送信号时在另一条相邻的线队收到的信号。
   2. 近端串扰本身对终接点（跳线架、信息插座）处的非双绞金属线很敏感；同时，对粗劣的安装也非常敏感
   3. NEXT是决定链路传输能力的最重要的参数，在施工中的工艺问题也会产生NEXT。

### UTP五类线测试不合格的原因

![image-20200607141437461](%E6%9D%82%E9%A1%B92.assets/image-20200607141437461.png)

### 机房布线设计

#### 布线方式

* 田字布线适用于环形机房布局

* 井字布线适用于纵横式机房布局

#### 布线位置

* 地板布线
  * 充分利用了地板下的空间
  * 注意地板漏水 鼠害和散热 应保证在每个机柜下方开凿相应的穿线孔（包括地板和线槽）
* 吊顶布线
  * 适合于经常需要布线的机房，目前也非常流行。
  * 吊顶中包含各种布线电源，弱电布线
  * 在每个机柜上方开凿相应的穿线孔
  * 也要注意漏水 鼠害和散热

### 机房散热

#### 机房热源计算

* 网络机房散热量计算数据表（表中热量和功率单位为W，面积单位为平方米） 

| 项目        | 所需数据         | 散热量计算                                        | 散热量小计 |
| ----------- | ---------------- | ------------------------------------------------- | ---------- |
| IT设备      | IT设备总负载功率 | 机房内所有用电设备总负载功率                      |            |
| 带电池的UPS | 电源系统额定功率 | （0.04x电源系统额定值）+（0.06xIT设备总负载功率） |            |
| 配电设备    | 电源系统额定功率 | （0.02x电源系统额定值）+（0.02xIT设备总负载功率） |            |
| 照明设施    | 地板面积         | 21.53x地板面积                                    |            |
| 人员        | 最大人员数       | 100x最大人员数                                    |            |
| 合计        |                  | 各项发热量合计                                    |            |

#### 空调设备选型

* 一般来说，1匹家用空调的制冷量大致为2000大卡，换算成国际单位应乘以1.162，即1匹的制冷量为2000大卡×1.162=2324W。这里的W（瓦）表示制冷量
* 一台5匹空调的制冷量为2000×5×1.162=11.620KW。家用空调在应用时，60%多的功率是在制冷，剩下30%多的功率是在除湿。5匹空调的制冷功率约为6.97KW，大于机房IT设备发热之和6.2965KW。所以，某企业网络中心需要5匹家用空调一台 

#### 机房散热设计

* 为了提高制冷系统的效率，机房内IT设备（服务器、存储、路由交换机、防火墙等）机柜摆放，常采用“面对面、背靠背”的方式
* 改变以往网络中心机柜面朝同一方向摆放的做法。也就是在机房内形成热风区和冷风区。使得冷、热空气能够正常流通，不形成混流
* 冷、热空气混杂是机房中常见的情况，空调提供的冷气还没有进入IT设备机柜就已经变热了